# SJZDV3 网口配置与 Modbus TCP 调试说明

更新日期：2026-11-25。适用于 SJZDV3 工程本轮 STM32F412RET6 / CH390D 网口固件；NP-Tools 的烧录产品档案对应 `SJZDV4 · STM32F412RET6`，业务菜单仍名为“SJZDV3 采集终端”。其他板型不能据此认定具备网口。

## 1. 当前可用入口

已接入专用“网口与上报承载”页（`/devices/sjzdv3/network`），保留通用串口和通用 Modbus TCP 工作台：

| 项目 | 当前状态与入口 |
| --- | --- |
| UART1 控制台 | “通用串口监视器”，可以手动发送 `NET:*` 指令并查看原始回包 |
| Modbus TCP 读取 | “通用 Modbus RTU / TCP 调试” → “Modbus TCP”，已有目标 IPv4、端口和多点只读监视 |
| 采集终端网口配置表单 | “SJZDV3 采集终端” → “网口与上报承载”；支持完整保存、读回、重启复核和单独网络重置 |
| 实际上报承载、网口状态卡 | 区分无线选择、原始保存字节与实际 `report_transport`，展示 `NET:STATUS` 五类状态 |
| Netty 服务端 | 当前没有提供给本板使用的 TCP 监听器；需要独立 TCP 测试服务或网关 |

当前固件应用版本仍为 `SJZD_V2.0`，不能仅凭版本号判断网口能力。设备信息页与网络页共享“当前连接芯片”选择：**STM32F411 无网口，网络入口及所有网络命令禁用；STM32F412 有网口，但仍须完整 `NET:LIST` 响应确认固件支持**。F411 旧无线固件沿用普通保存日志确认与等待后读回，不要求新版 SWITCH/启动日志；未知芯片可只读探测，成功后标注协议确认；旧固件明确不支持时显示原因并禁止保存。切换串口或读取到不同 SN 后清除旧能力与回显，不将烧录页产品选择、SN 或旧设备状态作为当前芯片证据。

## 2. 电脑和设备分别填写什么

| 设置位置 | 字段 | 本机直连示例 | 含义 |
| --- | --- | --- | --- |
| 电脑操作系统的实际有线网卡 | IPv4 / 掩码 | `192.168.30.254` / `255.255.255.0` | 配在接开发板的网卡上；直连场景无需路由网关 |
| 设备网络配置 | 本机 IP / 掩码 | `192.168.30.55` / `255.255.255.0` | 开发板自己的地址，不能与电脑重复 |
| 设备网络配置 | 路由网关 | `0.0.0.0` | 同网段直连不需要；访问其他网段服务器时填写设备子网内可用网关 |
| 设备 Netty 配置 | 服务端 IP / 端口 | `192.168.30.254` / `8888` | 开发板主动连接的目的地；只有电脑确实运行独立监听服务时使用此示例 |
| 设备 Modbus TCP 配置 | 开关 / 端口 / 本机 AI Unit ID | 开启 / `502` / `250` | 开发板为上位机提供读取服务 |
| NP-Tools 通用 Modbus TCP 页面 | 目标 IPv4 / TCP 端口 | `192.168.30.55` / `502` | 工具作为客户端，连接开发板 |

电脑地址 `.254` 是可修改的联调示例；设备在没有有效保存记录时默认 `.55/24`、网关 `0.0.0.0`、Modbus TCP 开启、AI250、Netty 关闭。合法保存配置优先，包括显式关闭 Modbus TCP。NP-Tools 当前不会自动修改操作系统网卡 IP。

先确认网线、所选网卡地址和路由，再 ping `192.168.30.55`。多网卡或 VPN 环境应确认数据经实际有线网卡发出。服务器运行在电脑时，监听地址应覆盖该网卡 IP，不能只监听 `127.0.0.1`，且应允许对应监听端口入站。

## 3. 在专用页面设置设备网参

1. 在工具中连接设备 UART1，参数 `115200 / 8N1 / 无流控`。进入设备信息或网络页，确认当前芯片；F411 使用原 SLE、4G、RS485 功能。
2. F412 进入“网口与上报承载”，点击“读取配置与状态”。只有完整配置事务通过校验才开放编辑；失败时保留历史值并标记未确认，不拿本地默认值冒充设备保存值。
3. 编辑网络参数及两个独立服务开关。下方三列分别是本地编辑值、EEPROM 的 SAVED、本次启动的 RUNNING。空白或非法记录显示 `EMPTY/CRC/... · 以下为默认回退值`，可以主动保存回退值，不会自动写入。
4. 点击“保存并读回复核”，等待保存回执和完整 LIST 字段、revision/CRC 复核。SAVED 已改变而 RUNNING 未改变时提示“已保存，待重启生效”；此时调试目标仍采用运行值。
5. 点击独立的“重启并复核”，确认后仅发送一次重启。工具观察启动日志、核对 SN，再读回网络和承载；字段一致且 `pending_restart=NO` 才确认应用。若 USB 串口实际断开，事务会取消；请手动重连并重新读取，不自动重发写入或重启。
6. 按需点击“刷新状态”；不自动轮询，不覆盖本地未保存草稿。缺失状态显示“未返回”，真实计数 0 保留为 0。原始发送指令与回包可展开、复制。

### 3.1 通用串口命令（手动诊断）

在“通用串口监视器”连接设备 UART1，选择 `115200 / 8N1 / 无流控`，关闭“HEX格式”和“循环发送”，勾选 `+CR` 与 `+LF`。每次只发送一条命令，等待对应回包后再发下一条；不能把下列多行一次粘贴发送。

| 目的 | 单条指令 |
| --- | --- |
| 读取保存值与运行值 | `NET:LIST` |
| 查询实际网口与服务状态 | `NET:STATUS` |
| 保存默认网络参数，使用原无线承载并开启 Modbus TCP | `NET:SET,192.168.30.55,255.255.255.0,0.0.0.0,0.0.0.0,0,2,250,502` |
| 电脑运行独立 Netty 服务时，同时启用 Netty 和 Modbus TCP | `NET:SET,192.168.30.55,255.255.255.0,0.0.0.0,192.168.30.254,8888,3,250,502` |
| 重启应用保存值 | `@RST` |
| 仅清除网络记录，下次启动使用默认值 | `NET:RESET_CONFIG` |

SET 的固定字段顺序为 `ip,mask,gateway,netty_ip,netty_port,flags,ai_unit,modbus_port`。服务开关 `flags`：0 关闭两个 TCP 服务，1 仅 Netty，2 仅 Modbus TCP，3 同时开启。网卡仍初始化，可独立 ping。

保存流程：SET → 收到 `NET_CONFIG:SAVED,...,status=OK,restart=YES` → 单独发送 LIST → 核对 SAVED 与本次输入、revision/hash → 确认 RUNNING 仍为本次启动值 → 用户发送 `@RST` → 重连后再次 LIST、STATUS。`pending_restart=YES` 表示保存值尚未应用；不能只收到保存回执就认为 IP 已经切换。

LIST 正常有五条结构化行：BEGIN、两个 ITEM（SAVED/RUNNING）、一个 STATE、END；`count=3`。非法或空白记录的 `valid=0` 与 `code=EMPTY/CRC/...` 表示 EEPROM 记录状态，设备仍可能按 RAM 默认值提供 `.55:502`。状态以 RUNNING、实际 STATUS 和读取结果共同判断。

`NET:RESET_CONFIG` 只清除网络记录，不清 SN、无线参数和 485 点表；当前运行配置保持到重启。默认本机 AI250 与 RS485 的 1～247 地址分开；兼容历史自定义 1～247 时仍检查冲突。不要用 `@EEP=0` 代替网络记录重置。

## 4. 在 NP-Tools 读取 AI 和 485 缓存

网络页完整状态显示链路 UP、Modbus 已启用且正在监听时，点击“用当前运行地址调试 AI”，按实际 STATUS IP、RUNNING 端口与 AI Unit ID 预填两路 AI，不会自动轮询，也不会覆盖用户原有通用工作台的持久化配置。也可直接进入“通用 Modbus RTU / TCP 调试”，选择“Modbus TCP”，手动填写目标 IPv4 `192.168.30.55`、端口 `502`，响应超时可先设 `1000ms`，轮询周期 `1000ms`。TCP 读取由桌面后端建立事务，不依赖 UART1 连接。

点击“添加点位”，按以下两行设置，先点击行尾读取按钮，再按需启动轮询：

| 点位名称 | 从站 ID | 功能码 | 地址语义 | 地址 | 数量 | 数据类型 | 字节 / 字序 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| AI1 电流（mA） | 250 | 04 · 读输入寄存器 | PDU 偏移（0 基） | 0 | 2 | FLOAT32 | ABCD |
| AI2 电流（mA） | 250 | 04 · 读输入寄存器 | PDU 偏移（0 基） | 2 | 2 | FLOAT32 | ABCD |

FLOAT32 标量在当前工具中固定读取 2 个寄存器。若需要一次看两路原始字节，添加 RAW_HEX 点，Unit250 / FC04 / PDU0 / 数量4，返回共8字节，前4字节为AI1、后4字节为AI2。AI 输出单位已经是 mA，无需额外乘1000。

读取下挂 485 缓存时，从站 ID 和功能码取自设备已保存的点表，地址语义统一选 **PDU 偏移（0 基）**，填写“设备点表寄存器地址 − 1”。例如点表地址101填写100；点表地址40001填写40000。通用工具的“PLC 参考地址”会按 40001/30001 等标准分区基址转换，不能把该选项直接套到终端的 `PLC − 1` 规则上。

这里读取的是已有轮询缓存，不会由每条 TCP 请求立即触发一次 RS485 查询。有效零值正常返回；`0A` 表示没有配置该从站路径，`0B` 表示已配置但未成功采集或已离线，`02` 表示请求范围未被对应功能码点表完整覆盖。遇到 `0B` 应排查南向采集，不能当成 TCP 连接失败。

设备最多支持两个 Modbus TCP 客户端。当前工具按点位顺序执行单条在途事务，每次建立并关闭 TCP 连接；不要把页面启动轮询理解成持续占用一条长连接。停止轮询后再修改连接与点位设置。

## 5. Netty 与无线承载的操作关系

Netty 是设备主动上报承载；Modbus TCP 是设备被动提供读取的服务，两者开关独立。将 Netty 目标填成设备自己的 `.55:502`，或只打开通用 Modbus TCP 页面，都不能提供 Netty 接收服务。

本机联调先启动独立 TCP 服务监听电脑网卡的 `192.168.30.254:8888`，再按第3节启用 flags=3 并重启。服务接收 UTF-8 JSON、按 LF 分帧，外层字段为 `sn/func_code/_meta/data`；func0为心跳，func1为遥测。`NET:NETTY state=ONLINE` 只证明 TCP 客户端在线，还要在接收端核对 SN、心跳和完整分页；实际网关需另行完成设备纳管、点名与入库验证。当前固件不开放 Netty 业务写入或 OTA。

切回无线时使用 `WLAN_TYPE:SLE` 或 `WLAN_TYPE:4G`。固件保存目标无线选择、清除 Netty 开关并保留其他网络设置和 Modbus TCP 开关，成功后重启；4G 配置不完整会明确拒绝。仅修改 SLE/MQTT 参数属于预配置，不自动切换承载。

页面分别显示 `mode/mode_code`（无线选择）、`saved_mode_code/saved_read_ok`（EEPROM 原始字节和读取结果）、`report_transport`（NETTY/SLE/4G 实际承载）、`uart2_active`。保存字节0可按既有规则回退SLE；不能把运行mode=SLE误显示为正在无线发送。Netty 运行时，SLE/4G 参数属于预配置，禁用 UART2 透传及 4G 受控重连。可在网络页显式切回 SLE/4G，等待 SWITCH 确认、启动日志和实际承载读回；4G 配置不完整时不发送切换。

## 6. 已实现的字段与协议行为

“SJZDV3 采集终端”下的“网口与上报承载”入口沿用公共串口事务队列，相邻事务保留 MCU 帧间空闲。表单、运行值与诊断分区如下：

| 表单字段 | 未配置时显示的默认值 | 校验和行为 |
| --- | --- | --- |
| 本机 IPv4 | 192.168.30.55 | 四段十进制、普通单播主机地址，不接受网络号、广播、回环或组播 |
| 子网掩码 | 255.255.255.0 | 连续 /1～/30；与本机地址共同校验 |
| 路由网关 | 0.0.0.0 | 允许无网关；非零须为本机同子网的其他合法主机 |
| Netty 上报开关 | 关闭 | 保留 Modbus TCP 位，组合生成 flags，不直接要求用户填写数字 |
| Netty 服务端 IPv4 / 端口 | 0.0.0.0 / 0 | 开启时目标和1～65535端口必填；跨子网须有路由网关。关闭时可保留合法预配置目标，未配置目标须成对为0 |
| Modbus TCP 开关 | 开启 | 独立于上报承载，显式保存的关闭值优先 |
| Modbus TCP 本机监听端口 | 502 | 1～65535，保留保存记录中的自定义值；即使服务关闭，端口字段也不能为0 |
| 本机 AI Unit ID | 250 | TCP 虚拟单元 1～255；启用服务时保存前读取完整485点表检查冲突，固件执行最终校验；点表保存由固件同时校验运行和保存待重启的AI Unit ID |

默认值只用于无有效配置的展示与显式恢复操作，读取失败不得用默认值覆盖表单或自动写回。旧的两个服务均关闭且本机地址全零的合法记录仍须可展示，STATUS 会显示实际初始化的 `.55`。界面应保留用户草稿，不能被周期状态刷新覆盖。

### 6.1 协议与状态

- 配置读取：为快照解析器增加 NET 域，处理 `NET_CONFIG:BEGIN/ITEM/STATE/END`，严格要求同一id、SAVED和RUNNING各一条、STATE一条、count=3、原始三条payload的CRC32正确（不含CR/LF）。END读取错误或超时不得覆盖上次已确认快照。
- 保存：完整校验后只发一条 `NET:SET,...`，校验 `NET_CONFIG:SAVED` 的status、十进制revision与十六进制hash，再LIST核对保存字段和BEGIN.revision；禁止将RUNNING未变判为保存失败。
- 重启：独立“重启并复核”动作只发送一次 `@RST`，观察启动日志并核对同一 SN，再读 DEVINFO、NET:LIST、WLAN_TYPE:LIST、NET:STATUS，运行字段一致且 pending_restart=NO 后标记成功。串口断开会取消事务，需手动重连读取，不自动重发。
- 状态刷新：一次 `NET:STATUS` 收齐 `NET:STATUS/NETTY/MODBUS/CACHE/RESOURCES` 五类行，展示实际IP、link/速率/双工、SPI与收发错误、Netty状态、Modbus监听/客户端、缓存有效性/年龄、heap/栈/池。该组没有id、count或CRC，不作为配置提交证明；缺项标注“状态未完整返回”。
- 模式切换：启用Netty通过完整NET记录保存并显式重启；切回无线走WLAN_TYPE命令及明确的SWITCH终态，失败时读回无线选择与网络记录。切换不改变Modbus TCP开关。
- 重置：`NET:RESET_CONFIG` 只重置网络记录；保存后读回并提示待重启。`WRITE_ERROR/VERIFY_ERROR/READ_ERROR/AI_UNIT_CONFLICT` 原因应直接展示，保留现场回包。
- 兼容：F411 禁用网络功能，F412 仍核对固件协议；区分“不支持网口协议”“读取失败”“EEPROM无效但使用默认值”“已保存待重启”“运行生效”。Netty模式下SLE:LIST的NETTY_ACTIVE是明确终态；无线字段缺失时显示未知，不推测承载。

### 6.2 工具端改动位置及验收

| 位置 | 已接入内容 |
| --- | --- |
| `src/router/index.ts`、`src/components/layout/AppSidebar.vue` | 专用网口入口与设备能力提示 |
| `src/types/sjzd.ts`、`src/utils/sjzdNetwork.ts` | NET配置、保存/运行快照、校验、五类状态和扩展承载解析 |
| `src/utils/sjzdConsoleProtocol.ts`、`src/stores/sjzdStore.ts` | NET事务、原始payload CRC、保存和重启复核，复用现有控制台 raw API |
| `src/components/common/SjzdHardwareSelector.vue`、`src/views/devices/sjzdv3/` | 芯片兼容、网参表单、三列对照、独立服务开关、诊断及Modbus入口跳转 |
| `src/views/ModbusDebuggerView.vue` | 复用当前只读工作台；按运行IP/端口与AI参数预填，不静默启动轮询 |

至少验收：默认与自定义配置回填、四种flags、非法网参、运行及保存AI冲突、完整/截断/坏CRC/其他事务混入、读写失败、保存后待重启、重启后复核、单独重置网络、无线/Netty切换、旧固件不支持，以及通用TCP两路AI和0A/0B/02响应。UI与协议测试、桌面实板操作验证分别记录；已有固件联调结果不能替代NP-Tools新页面验收。

本次自动化检查、实际 Store 经 UART1 保存/重启/读回及 TCP 读取的范围见 [专项验证记录](verification/2026-11-25-SJZDV3网口配置与芯片兼容验证.md)。F411 实物、4G 实物切换及桌面点击/视觉验收不由协议模拟代替。

用户解锁后追加的原生桌面兼容、配置回显、Netty和TCP读取结果，以及仍待继续的SLE切换与原配置恢复，见 [桌面验收记录](verification/2026-11-25-SJZDV3桌面界面与实板回显验证.md)。

## 7. 依据与维护

固件指令与EEPROM布局以配套SJZDV3仓库的 `docs/调试指令操作手册.md` 第15节、`docs/网口通信与ModbusTCP服务设计.md` 和 `User/Src/networkConfig.c` 为准。V4.0.0 固件与配套工具统一默认 `.55:502 / AI250`；当前实板也已保存并重启读回这组参数，Modbus 开启、主动上报关闭。历史验证记录保留当时的 246/247 与 1502，不作为后续配置示例。
